Device: PMTC0000    Date: 18.01.2017
Name;ID;Reg ID;Menu;Type;User rights;Nonvolatile;Min value;Max value;Short name;Print format;Name;Value
PMTC0000;$1;$10;$0;u16;ArUrSr;;0;1023;Data;%u;Data;0
PMTC0000;$1;$11;$1;u8;AUS;;0;1;Power;[OFF,ON];PMT HV power supply;OFF
PMTC0000;$1;$12;$2;u16;AUS;NV;0;1600;SHV;%uV;Set PMT cathode voltage;700
PMTC0000;$1;$13;$3;u16;ArUrSr;;0;1600;MHV;%uV;Measured PMT cathode voltage;6
PMTC0000;$1;$14;$4;u16;AUS;NV;1;65535;GWns;%uns;Gate width ns;250
PMTC0000;$1;$15;$5;u16;AUS;NV;0;6553;GWus;%uus;Gate width us;0
PMTC0000;$1;$16;$6;u16;AUS;NV;20;5000;Rate;%uHz;Repetition rate;5000
PMTC0000;$1;$17;$7;u8;AUS;NV;0;2;M;[EXT SYNC,CAN SYNC,REPEAT];Sync mode;EXT SYNC
PMTC0000;$1;$FF;$10;;;;;;Test;;Test;
PMTC0000;$1;$18;$11;u16;AS;;0;4095;DI;%u;Delay generator current;3636
PMTC0000;$1;$19;$12;u8;AS;;1;15;KTh;%u;Comparator threshold;8
PMTC0000;$1;$1A;$13;u16;A;;0;3;SW;[Any,GATE OPENED,GATE CLOSED];SW state;Any
PMTC0000;$1;$FF;$20;;;;;;;a;Calibrate;
PMTC0000;$1;$1B;$21;u16;AS;NV;1;65535;MinGWns;%uns;Min gate width ns;50
PMTC0000;$1;$1C;$22;u16;A;NV;20;65535;MaxGWns;%uns;Max gate width ns;450
PMTC0000;$1;$1D;$23;u16;A;NV;1;1600;MaxHV;%uV;Max PMT cathode voltage;1250
PMTC0000;$1;$1E;$24;u16;A;NV;1;4000;CHV;%0.4f;Calibrate HV voltage;0.0085
PMTC0000;$1;$1F;$25;u16;A;NV;1;2000;CMHV;%1.2f;Calibrate HV meter;16.33
PMTC0000;$1;$20;$26;s16;A;NV;-1000;1000;Doff;%d;Delay offset;-1
PMTC0000;$1;$21;$27;u16;A;NV;0;100;Cdel;%u;Calibrate delay;100
PMTC0000;$1;$22;$28;u8;A;NV;0;255;Offset;%u;Calibrate offset;179
PMTC0000;$1;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Version PMT1K12B;110304
PMTC0000;$2;$10;$0;u16;ArUrSr;;0;1023;Data;%u;Data;0
PMTC0000;$2;$11;$1;u8;AUS;;0;1;Power;[OFF,ON];PMT HV power supply;OFF
PMTC0000;$2;$12;$2;u16;AUS;NV;0;1600;SHV;%uV;Set PMT cathode voltage;0
PMTC0000;$2;$13;$3;u16;ArUrSr;;0;1600;MHV;%uV;Measured PMT cathode voltage;6
PMTC0000;$2;$14;$4;u16;AUS;NV;1;65535;GWns;%uns;Gate width ns;250
PMTC0000;$2;$15;$5;u16;AUS;NV;0;6553;GWus;%uus;Gate width us;0
PMTC0000;$2;$16;$6;u16;AUS;NV;20;5000;Rate;%uHz;Repetition rate;5000
PMTC0000;$2;$17;$7;u8;AUS;NV;0;2;M;[EXT SYNC,CAN SYNC,REPEAT];Sync mode;EXT SYNC
PMTC0000;$2;$FF;$10;;;;;;Test;;Test;
PMTC0000;$2;$18;$11;u16;AS;;0;4095;DI;%u;Delay generator current;3704
PMTC0000;$2;$19;$12;u8;AS;;1;15;KTh;%u;Comparator threshold;8
PMTC0000;$2;$1A;$13;u16;A;;0;3;SW;[Any,GATE OPENED,GATE CLOSED];SW state;Any
PMTC0000;$2;$FF;$20;;;;;;;a;Calibrate;
PMTC0000;$2;$1B;$21;u16;AS;NV;1;65535;MinGWns;%uns;Min gate width ns;50
PMTC0000;$2;$1C;$22;u16;A;NV;20;65535;MaxGWns;%uns;Max gate width ns;450
PMTC0000;$2;$1D;$23;u16;A;NV;1;1600;MaxHV;%uV;Max PMT cathode voltage;1250
PMTC0000;$2;$1E;$24;u16;A;NV;1;4000;CHV;%0.4f;Calibrate HV voltage;0.0320
PMTC0000;$2;$1F;$25;u16;A;NV;1;2000;CMHV;%1.2f;Calibrate HV meter;15.47
PMTC0000;$2;$20;$26;s16;A;NV;-1000;1000;Doff;%d;Delay offset;8
PMTC0000;$2;$21;$27;u16;A;NV;0;100;Cdel;%u;Calibrate delay;8
PMTC0000;$2;$22;$28;u8;A;NV;0;255;Offset;%u;Calibrate offset;217
PMTC0000;$2;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Version PMT1K12B;110304
PHD1K000;$3;$18;$0;u16;ArUrSr;;0;65535;Data;%u;Data;0
PHD1K000;$3;$11;$1;float;ArUrSr;;0;9.99999968028569E37;Mean;%f#Dim;Mean;0
PHD1K000;$3;$12;$2;u16;ArUrSr;;0;1000;StdDev;%.1f%%;Standard deviation;0.0
PHD1K000;$3;$13;$3;float;ArUrSr;;0;9.99999968028569E37;Min;%f;Minimum;0
PHD1K000;$3;$14;$4;float;ArUrSr;;0;9.99999968028569E37;Max;%f;Maximum;0
PHD1K000;$3;$15;$5;u16;AUS;NV;10;65535;Batch;%upulses;Batch size;100
PHD1K000;$3;$16;$6;u8;AUS;NV;0;8;Atten;[/1,/2,/4,/8,/16,/32,/64,/128,/256];Attenuator position;/1
PHD1K000;$3;$FF;$10;;;;;;;;Acquisition mode;
PHD1K000;$3;$17;$11;u8;AS;NV;0;2;SyncM;[RISE,FALL,POLL];Sync mode;RISE
PHD1K000;$3;$FF;$20;;;;;;;;Calibrate;
PHD1K000;$3;$19;$21;u16;AS;NV;1;65535;GWns;%uns;Gate width ns;65535
PHD1K000;$3;$1A;$25;float;A;NV;1.17549435082229E-38;9.99999968028569E37;CalConst;%f;Calibrate constant;1
PHD1K000;$3;$1B;$26;str8;A;NV;0;0;Dim;%s;Format and dimension;ÿÿÿÿÿÿÿ
PHD1K000;$3;$1C;$27;u16;A;NV;1;3000;MaxRate;%uHz;Max sampling rate;1000
PHD1K000;$3;$1D;$28;u16;A;NV;0;10000;Offset;%u;ADC offset;200
UCP     ;$4;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Firmware version; 91130
PHD1K000;$5;$18;$0;u16;ArUrSr;;0;65535;Data;%u;Data;0
PHD1K000;$5;$11;$1;float;ArUrSr;;0;3.40282346638529E38;Mean;%f;Mean;0
PHD1K000;$5;$12;$2;u16;ArUrSr;;0;10000;StdDev;%.2f%;Standard deviation;0.00
PHD1K000;$5;$13;$3;float;ArUrSr;;0;3.40282346638529E38;Min;%f;Minimum;0
PHD1K000;$5;$14;$4;float;ArUrSr;;0;3.40282346638529E38;Max;%f;Maximum;0
PHD1K000;$5;$15;$5;u16;AUS;NV;10;65535;Batch;%upulses;Batch size;65535
PHD1K000;$5;$16;$6;u8;AS;NV;0;8;Atten;[/1,/2,/4,/8,/16,/32,/64,/128,/256];Attenuator position;/1
PHD1K000;$5;$FF;$10;;;;;;;;Acquisition mode;
PHD1K000;$5;$17;$11;u8;AS;NV;0;2;SyncM;[RISE,FALL,POLL];Sync mode;RISE
PHD1K000;$5;$FF;$20;;;;;;;;Calibrate;
PHD1K000;$5;$19;$21;float;AS;NV;1.17549435082229E-38;3.40282346638529E38;Limit;%f;Energy limit;2E018
PHD1K000;$5;$1A;$25;float;A;NV;1.17549435082229E-38;9.99999968028569E37;CalConst;%f;Calibrate constant;1
PHD1K000;$5;$1D;$28;u16;A;NV;0;10000;Offset;%u;ADC offset;0
PHD1K000;$5;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Version PHDMET16;110413
SM4Ar4  ;$B;$10;$0;u8;AUS;NV;0;2;Mode0;[RAMP,SOFT,VELOCITY];Motor 0 mode;VELOCITY
SM4Ar4  ;$B;$11;$1;s32;AUS;;-8388608;8388607;TrgPos0;%d;Target position 0;0
SM4Ar4  ;$B;$12;$2;s32;ArUrSr;;-8388608;8388607;CurPos0;%d;Current position 0;0
SM4Ar4  ;$B;$13;$3;s16;AUS;;-2048;2047;v_target;%d;Target speed (velocity mode);0
SM4Ar4  ;$B;$14;$4;u8;AUS;;0;3;status0;[IDLE,RUNNING,TO_HOME,FAILURE];Status 0;IDLE
SM4Ar4  ;$B;$15;$5;u8;AUS;NV;0;2;Mode1;[RAMP,SOFT,VELOCITY];Motor 1 mode;VELOCITY
SM4Ar4  ;$B;$16;$6;s32;AUS;;-8388608;8388607;TrgPos1;%d;Target position 1;0
SM4Ar4  ;$B;$17;$7;s32;ArUrSr;;-8388608;8388607;CurPos1;%d;Current position 1;0
SM4Ar4  ;$B;$18;$8;s16;AUS;;-2048;2047;v_target1;%d;Target speed (velocity mode) 1;0
SM4Ar4  ;$B;$19;$9;u8;AUS;;0;3;status1;[IDLE,RUNNING,TO_HOME,FAILURE];Status 1;IDLE
SM4Ar4  ;$B;$1A;$A;u8;AUS;NV;0;2;Mode2;[RAMP,SOFT,VELOCITY];Motor 2 mode;VELOCITY
SM4Ar4  ;$B;$1B;$B;s32;AUS;;-8388608;8388607;TrgPos2;%d;Target position 2;0
SM4Ar4  ;$B;$1C;$C;s32;ArUrSr;;-8388608;8388607;CurPos2;%d;Current position 2;0
SM4Ar4  ;$B;$1D;$D;s16;AUS;;-2048;2047;v_target2;%d;Target speed (velocity mode) 2;0
SM4Ar4  ;$B;$1E;$E;u8;AUS;;0;3;status2;[IDLE,RUNNING,TO_HOME,FAILURE];Status 2;IDLE
SM4Ar4  ;$B;$FF;$10;;;;;;;;Motor 0 Setup;
SM4Ar4  ;$B;$1F;$11;u8;AUrS;NV;0;6;usrs0;[1/1,1/2,1/4,1/8,1/16,1/32,1/64];Microstep resolution;1/4
SM4Ar4  ;$B;$20;$12;u16;AUrS;NV;1;20000;v_maxph0;%uHz;Maximum motor velocity, physical;200
SM4Ar4  ;$B;$21;$13;u16;AUrS;NV;0;2047;v_max;%u;Maximum motor velocity;1677
SM4Ar4  ;$B;$22;$14;u16;AUrS;NV;1;2047;v_min;%u;Minimum motor velocity;160
SM4Ar4  ;$B;$23;$15;u16;AUrS;NV;0;2047;a_max;%u;Maximum acceleration;500
SM4Ar4  ;$B;$24;$16;u16;AUrS;NV;0;2047;a_thresh;%u;Boosted acceleration;200
SM4Ar4  ;$B;$25;$17;u8;AUrS;NV;1;8;is_agtat;%u/8;Current scaling boosted;8
SM4Ar4  ;$B;$26;$18;u8;AUrS;NV;1;8;is_aleat;%u/8;Current scaling normal;8
SM4Ar4  ;$B;$27;$19;u8;AUrS;NV;1;8;is_v0;%u/8;Current scaling idle;1
SM4Ar4  ;$B;$28;$1A;u8;AUrS;NV;0;102;current0;%u;Winding current;20
SM4Ar4  ;$B;$29;$1B;u8;AUrS;NV;0;3;blank0;[0.6us,0.9us,1.2us,1.5us];Blank Time;1.5us
SM4Ar4  ;$B;$2A;$1C;u8;AUrS;NV;0;5;ref_conf0;[NONE,LEFT,RIGHT,LEFT or RIGHT,HOME,HOME or RIGHT];Stop on refswitches;LEFT or RIGHT
SM4Ar4  ;$B;$2B;$1D;u8;AUrS;NV;0;1;ref_pol0;[ACT_CLOSE,ACT_OPEN];Reference polarity;ACT_CLOSE
SM4Ar4  ;$B;$2C;$1E;u8;AUrS;NV;0;1;stop_mode0;[ABRUPT,SOFT];Soft stop;SOFT
SM4Ar4  ;$B;$2D;$1F;u8;AUrS;NV;0;3;homingm0;[DISABLED/DONE,FALL,RISE,PRECFALL];Reference search mode/status;DISABLED/DONE
SM4Ar4  ;$B;$FF;$20;;;;;;;;Motor 1 Setup;
SM4Ar4  ;$B;$2E;$21;u8;AUrS;NV;0;6;usrs0;[1/1,1/2,1/4,1/8,1/16,1/32,1/64];Microstep resolution;1/1
SM4Ar4  ;$B;$2F;$22;u16;AUrS;NV;1;20000;v_maxph0;%uHz;Maximum motor velocity, physical;200
SM4Ar4  ;$B;$30;$23;u16;AUrS;NV;0;2047;v_max;%u;Maximum motor velocity;1677
SM4Ar4  ;$B;$31;$24;u16;AUrS;NV;1;2047;v_min;%u;Minimum motor velocity;160
SM4Ar4  ;$B;$32;$25;u16;AUrS;NV;0;2047;a_max;%u;Maximum acceleration;500
SM4Ar4  ;$B;$33;$26;u16;AUrS;NV;0;2047;a_thresh;%u;Boosted acceleration;500
SM4Ar4  ;$B;$34;$27;u8;AUrS;NV;1;8;is_agtat;%u/8;Current scaling boosted;8
SM4Ar4  ;$B;$35;$28;u8;AUrS;NV;1;8;is_aleat;%u/8;Current scaling normal;8
SM4Ar4  ;$B;$36;$29;u8;AUrS;NV;1;8;is_v0;%u/8;Current scaling idle;1
SM4Ar4  ;$B;$37;$2A;u8;AUrS;NV;0;102;current0;%u;Winding current;20
SM4Ar4  ;$B;$38;$2B;u8;AUrS;NV;0;3;blank0;[0.6us,0.9us,1.2us,1.5us];Blank Time;1.5us
SM4Ar4  ;$B;$39;$2C;u8;AUrS;NV;0;5;ref_conf0;[NONE,LEFT,RIGHT,LEFT or RIGHT,HOME,HOME or RIGHT];Stop on refswitches;LEFT or RIGHT
SM4Ar4  ;$B;$3A;$2D;u8;AUrS;NV;0;1;ref_pol0;[ACT_CLOSE,ACT_OPEN];Reference polarity;ACT_CLOSE
SM4Ar4  ;$B;$3B;$2E;u8;AUrS;NV;0;1;stop_mode0;[ABRUPT,SOFT];Soft stop;SOFT
SM4Ar4  ;$B;$3C;$2F;u8;AUrS;NV;0;3;homingm0;[DISABLED/DONE,FALL,RISE,PRECFALL];Reference search mode/status;DISABLED/DONE
SM4Ar4  ;$B;$FF;$30;;;;;;;;Motor 2 Setup;
SM4Ar4  ;$B;$3D;$31;u8;AUrS;NV;0;6;usrs0;[1/1,1/2,1/4,1/8,1/16,1/32,1/64];Microstep resolution;1/1
SM4Ar4  ;$B;$3E;$32;u16;AUrS;NV;1;20000;v_maxph0;%uHz;Maximum motor velocity, physical;200
SM4Ar4  ;$B;$3F;$33;u16;AUrS;NV;0;2047;v_max;%u;Maximum motor velocity;1677
SM4Ar4  ;$B;$40;$34;u16;AUrS;NV;1;2047;v_min;%u;Minimum motor velocity;500
SM4Ar4  ;$B;$41;$35;u16;AUrS;NV;0;2047;a_max;%u;Maximum acceleration;1000
SM4Ar4  ;$B;$42;$36;u16;AUrS;NV;0;2047;a_thresh;%u;Boosted acceleration;500
SM4Ar4  ;$B;$43;$37;u8;AUrS;NV;1;8;is_agtat;%u/8;Current scaling boosted;8
SM4Ar4  ;$B;$44;$38;u8;AUrS;NV;1;8;is_aleat;%u/8;Current scaling normal;8
SM4Ar4  ;$B;$45;$39;u8;AUrS;NV;1;8;is_v0;%u/8;Current scaling idle;1
SM4Ar4  ;$B;$46;$3A;u8;AUrS;NV;0;102;current0;%u;Winding current;20
SM4Ar4  ;$B;$47;$3B;u8;AUrS;NV;0;3;blank0;[0.6us,0.9us,1.2us,1.5us];Blank Time;1.5us
SM4Ar4  ;$B;$48;$3C;u8;AUrS;NV;0;5;ref_conf0;[NONE,LEFT,RIGHT,LEFT or RIGHT,HOME,HOME or RIGHT];Stop on refswitches;LEFT or RIGHT
SM4Ar4  ;$B;$49;$3D;u8;AUrS;NV;0;1;ref_pol0;[ACT_CLOSE,ACT_OPEN];Reference polarity;ACT_CLOSE
SM4Ar4  ;$B;$4A;$3E;u8;AUrS;NV;0;1;stop_mode0;[ABRUPT,SOFT];Soft stop;SOFT
SM4Ar4  ;$B;$4B;$3F;u8;AUrS;NV;0;3;homingm0;[DISABLED/DONE,FALL,RISE,PRECFALL];Reference search mode/status;DISABLED/DONE
SM4Ar4  ;$B;$FF;$40;;;;;;;;Diagnostic information;
SM4Ar4  ;$B;$4C;$41;u8;ArUrSr;;0;7;load0;%u;Motor load indicator 0;0
SM4Ar4  ;$B;$4D;$42;u8;ArUrSr;;0;7;load1;%u;Motor load indicator 1;0
SM4Ar4  ;$B;$4E;$43;u8;ArUrSr;;0;7;load2;%u;Motor load indicator 2;0
SM4Ar4  ;$B;$4F;$44;u8;ArUrSr;;0;255;err0;%u;Errors bits channel 0;8
SM4Ar4  ;$B;$50;$45;u8;ArUrSr;;0;255;err1;%u;Errors bits channel 1;8
SM4Ar4  ;$B;$51;$46;u8;ArUrSr;;0;255;err2;%u;Errors bits channel 2;8
SM4Ar4  ;$B;$FF;$50;;;;;;;;Manipulator;
SM4Ar4  ;$B;$52;$51;u8;AUS;NV;0;7;KB;[OFF,X,Y,XY,Z,XZ,XY,XYZ];Manipulator enable for axes;XYZ
SM4Ar4  ;$B;$53;$52;u16;ArUrSr;;0;1023;Xaxis;%u;Xaxis ADC;4
SM4Ar4  ;$B;$54;$53;u16;AUS;NV;0;1023;Xzero;%u;Zero position, X axis;4
SM4Ar4  ;$B;$55;$54;u16;AUS;NV;0;1023;Xdead;%u;Dead band X;30
SM4Ar4  ;$B;$56;$55;s16;AUS;NV;-32768;32767;Xsens;%d;X axis sensivity;-32767
SM4Ar4  ;$B;$57;$56;u16;ArUrSr;;0;1023;Yaxis;%u;Y axis ADC;1
SM4Ar4  ;$B;$58;$57;u16;AUS;NV;0;1023;Yzero;%u;Zero position, Y axis;1
SM4Ar4  ;$B;$59;$58;u16;AUS;NV;0;1023;Ydead;%u;Dead band Y;30
SM4Ar4  ;$B;$5A;$59;s16;AUS;NV;-32768;32767;Ysens;%d;Y axis sensivity;-32768
SM4Ar4  ;$B;$5B;$5A;s8;ArUrSr;;-1;1;SW;%d;Switch position;0
SM4Ar4  ;$B;$5C;$5B;s16;AUS;NV;-32768;32767;SWsens;%d;Z axis switch sensivity;5000
SM4Ar4  ;$B;$FF;$60;;;;;;;;Common;
SM4Ar4  ;$B;$5D;$61;u8;AUrS;NV;0;1;HIC0;[OFF,ON];High current 0;ON
SM4Ar4  ;$B;$5E;$62;u8;AUrS;NV;0;1;HIC1;[OFF,ON];High current 1;ON
SM4Ar4  ;$B;$5F;$63;u8;AUrS;NV;0;1;HIC2;[OFF,ON];High current 2;ON
SM4Ar4  ;$B;$60;$64;u8;AUrS;NV;0;255;PWMA1;%u;High current output A1;255
SM4Ar4  ;$B;$61;$65;u8;AUrS;NV;0;255;PWMB1;%u;High current output B1;255
SM4Ar4  ;$B;$62;$66;u8;AUrS;NV;0;255;PWMA2;%u;High current output A2;255
SM4Ar4  ;$B;$63;$67;u8;AUrS;NV;0;255;PWMB2;%u;High current output B2;255
SM4Ar4  ;$B;$64;$68;u8;ArUrSr;;0;255;switches0;%u;Switch status 0;0
SM4Ar4  ;$B;$65;$69;u8;ArUrSr;;0;255;switches1;%u;Switch status 1;0
SM4Ar4  ;$B;$66;$69;u8;ArUrSr;;0;255;switches2;%u;Switch status 2;0
SM4Ar4  ;$B;$9;$F;u32;ArUrSr;;0;4294967295;Version;%08u;Version;  100303
LDM6A   ;$10;$10;$0;u8;AUS;NV;0;1;State;[OFF,ON,FAULT];Power;OFF
LDM6A   ;$10;$11;$1;u8;AUS;;0;1;LDon;[OFF,ON];Diode current ON;ON
LDM6A   ;$10;$12;$2;u16;AUrS;NV;0;1000;Iset;%.2fA;Set Current;2.10
LDM6A   ;$10;$13;$3;u16;ArUrSr;;0;1000;Idisp;%.2fA;Display Current;0.01
LDM6A   ;$10;$17;$7;u16;ArUrSr;;0;2500;Pi;%.2fW;LD power;0.00
LDM6A   ;$10;$18;$8;u16;ArUrSr;;0;250;Vld;%.2fV;Voltage on LD;0.00
LDM6A   ;$10;$19;$9;u8;ArUrSr;;0;3;Fault;[NONE,DRIVER,COOLING,INTERLOCK];Fault source;NONE
LDM6A   ;$10;$1A;$A;u16;ArUrSr;;0;65535;Fcode;%xHEX;Fault code;0
LDM6A   ;$10;$1B;$B;u32;AUrS;NV;0;4294967295;Time;%us;Work seconds;15897694
LDM6A   ;$10;$FF;$10;;;;;;;;Setup;
LDM6A   ;$10;$1D;$12;u16;AUrS;NV;0;1000;Ilim;%.2fA;Set current Limit;3.00
LDM6A   ;$10;$1F;$14;u8;AUrS;NV;0;1;dI;[SLOW,FAST];Current slew rate;SLOW
LDM6A   ;$10;$22;$17;u16;ArUrSr;;0;1000;CurLimM;%.2fA;Current limit median;4.00
LDM6A   ;$10;$24;$19;u16;AUrSr;NV;100;2500;PhdMax;%.2fW;LD power limit;12.50
LDM6A   ;$10;$2C;$41;u8;AUrS;NV;0;1;IdispDiv;[6.6A-version,10A-version];Current divider;6.6A-version
LDM6A   ;$10;$FF;$20;;;;;;;;Interlocks;
LDM6A   ;$10;$26;$21;u8;AUrS;NV;0;1;IntlES;[ON,Defeat];External interlock on/off;ON
LDM6A   ;$10;$27;$22;u8;AUrS;NV;0;1;IntlCS;[ON,Defeat];Cooling interlock on/off;ON
LDM6A   ;$10;$28;$23;u8;ArUrSr;;0;2;IntlED;[OK,NOT OK,Defeated];External interlock state;OK
LDM6A   ;$10;$29;$24;u8;ArUrSr;;0;2;IntlCD;[OK,NOT OK,Defeated];Cooling interlock state;OK
LDM6A   ;$10;$FF;$30;;;;;;;;Feedback photodiode;
LDM6A   ;$10;$2A;$31;u16;ArUrSr;;0;1023;PhdOut;%u;Feedback photodiode output;0
LDM6A   ;$10;$2B;$32;u16;AUrS;NV;0;1023;PhdSet;%u;Keep feedback photodiode level;0
LDM6A   ;$10;$FF;$40;;;;;;;;TEC;
LDM6A   ;$10;$31;$41;u8;AUrS;NV;0;1;TECState;[OFF,ON,FAULT];TEC Power;ON
LDM6A   ;$10;$32;$41;s16;ArUrSr;;-2744;5000;Tdisp;%.2fC;Display temperature;29.99
LDM6A   ;$10;$33;$41;s16;AUrS;NV;-2744;5000;Tset;%.2fC;Set temperature;30.00
LDM6A   ;$10;$34;$41;u8;ArUrSr;;0;1;Stable;[Not Stable,Stable];Stable;Stable
LDM6A   ;$10;$35;$41;s16;AUrSr;NV;2000;5000;TsetMax;%.2fC;Set temperature upper limit;50.00
LDM6A   ;$10;$36;$41;s16;AUrSr;NV;-2744;3000;TsetMin;%.2fC;Set temperature lower limit;-30.00
LDM6A   ;$10;$37;$41;float;A;NV;-3.40282346638529E38;3.40282346638529E38;Kp;%.6f;Kp;0.738377
LDM6A   ;$10;$38;$41;float;A;NV;-3.40282346638529E38;3.40282346638529E38;Ki;%.6f;Ki;0.095511
LDM6A   ;$10;$39;$41;float;A;NV;-3.40282346638529E38;3.40282346638529E38;Kd;%.6f;Kd;2.617500
LDM6A   ;$10;$3A;$41;u8;A;;0;1;Manual;[OFF,ON];Manual control;OFF
LDM6A   ;$10;$3B;$41;s16;ASr;;-354;610;TECDrive;%d;PID output;-73
LDM6A   ;$10;$3C;$41;s16;A;NV;-353;610;TECDriveMax;%d;PID output max;610
LDM6A   ;$10;$3D;$41;s16;A;NV;-354;610;TECDriveMin;%d;PID output min;-610
LDM6A   ;$10;$3E;$41;u16;AS;NV;1;1000;StabWnd;%.2f C;Stability window;1.50
LDM6A   ;$10;$3F;$41;u16;AS;NV;0;120;StabTim;%u s;Time to stay in window to be considered stable;10
LDM6A   ;$10;$44;$41;u16;AS;NV;2500;4500;NTCTC;%u K;NTC sensor TC;3892
LDM6A   ;$10;$45;$41;u16;AS;NV;3000;25000;R0;%u Ohm;NTC sensor resistance at 25degC;10000
LDM6A   ;$10;$41;$41;float;ArSr;;-3.40282346638529E38;3.40282346638529E38;Rdisp;%g Ohm;Measured sensor resistance;8057.072265625
LDM6A   ;$10;$42;$41;s16;ArSr;;-244;500;TECVoltage;%.2fV;TEC Voltage;-0.25
LDM6A   ;$10;$43;$41;s16;ArSr;;-994;1250;TECCurrent;%.2fA;TEC Current;-0.17
LDM6A   ;$10;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Firmware version;100304
LDM150A ;$11;$10;$0;u8;AUS;NV;0;1;State;[OFF,ON,FAULT];Power;OFF
LDM150A ;$11;$11;$1;u8;AUS;;0;1;LDon;[OFF,ON];Diode current ON;ON
LDM150A ;$11;$12;$2;u16;AUrS;NV;0;50000;Iset;%.2fA;Set Current;68.00
LDM150A ;$11;$13;$3;u16;ArUrSr;;0;15000;Idisp;%.2fA;Display Current;199.80
LDM150A ;$11;$14;$4;u16;ArUrSr;;0;15000;Imean;%.2fA;Mean Current;0.19
LDM150A ;$11;$17;$7;u16;ArUrSr;;0;13954;Pi;%.2fW;Current source power;0.37
LDM150A ;$11;$18;$8;u16;ArUrSr;;0;11330;Vld;%.2fV;Voltage on LD source;5.61
LDM150A ;$11;$30;$8;u16;AUS;NV;50;200;PulseW;%u us;Pulse width;152
LDM150A ;$11;$2F;$8;u16;AUS;NV;50;8000;SyncDly;%u us;SyncIn->Pulse delay;860
LDM150A ;$11;$46;$8;u8;AUrS;NV;0;1;SyncMode;[Internal,External];Synchronization mode;External
LDM150A ;$11;$47;$8;u16;AUrS;NV;1;1100;RepRate;%.1f Hz;Repetition rate (repetition rate limit);60.0
LDM150A ;$11;$19;$9;u8;ArUrSr;;0;3;Fault;[NONE,DRIVER,COOLING,INTERLOCK];Fault source;NONE
LDM150A ;$11;$1A;$A;u16;ArUrSr;;0;65535;Fcode;%xHEX;Fault code;0
LDM150A ;$11;$1B;$B;u32;AUrS;NV;0;4294967295;Time;%u;Pulse counter;589882127
LDM150A ;$11;$FF;$10;;;;;;;;Setup;
LDM150A ;$11;$1D;$12;u16;AUrS;NV;0;50000;Ilim;%.2fA;Set current Limit;140.00
LDM150A ;$11;$16;$15;u16;AUrS;NV;113;612;Vsrc;%.2f V;Set LD current source voltage;5.50
LDM150A ;$11;$22;$17;u16;ArUrSr;;0;20000;CurLimM;%.2fA;Peak current limit (hardware);144.92
LDM150A ;$11;$24;$19;u16;AUrSr;NV;100;2500;PhdMax;%.2fW;Current source power limit;15.00
LDM150A ;$11;$25;$1A;s16;AUrS;NV;-3000;3000;CalIset;%d;Calibrate set current;0
LDM150A ;$11;$2D;$1C;u16;AUrS;NV;0;4000;SampWndLo;%u us;Start peak current sampling window;60
LDM150A ;$11;$2E;$1C;u16;AUrS;NV;60;4000;SampWndHi;%u us;Stop peak current sampling window;120
LDM150A ;$11;$FF;$20;;;;;;;;Interlocks;
LDM150A ;$11;$26;$21;u8;AUrS;NV;0;1;IntlES;[ON,Defeat];External interlock on/off;ON
LDM150A ;$11;$27;$22;u8;AUrS;NV;0;1;IntlCS;[ON,Defeat];Cooling interlock on/off;ON
LDM150A ;$11;$28;$23;u8;ArUrSr;;0;2;IntlED;[OK,NOT OK,Defeated];External interlock state;OK
LDM150A ;$11;$29;$24;u8;ArUrSr;;0;2;IntlCD;[OK,NOT OK,Defeated];Cooling interlock state;OK
LDM150A ;$11;$FF;$30;;;;;;;;Feedback photodiode;
LDM150A ;$11;$2A;$31;u16;ArUrSr;;0;1023;PhdOut;%u;Feedback photodiode output;0
LDM150A ;$11;$2B;$32;u16;AUrS;NV;0;1023;PhdSet;%u;Keep feedback photodiode level;0
LDM150A ;$11;$FF;$40;;;;;;;;TEC;
LDM150A ;$11;$31;$41;u8;AUrS;NV;0;1;TECState;[OFF,ON,FAULT];TEC Power;ON
LDM150A ;$11;$32;$41;s16;ArUrSr;;-200;4600;Tdisp;%.2fC;Display temperature;22.00
LDM150A ;$11;$33;$41;s16;AUrS;NV;-200;4600;Tset;%.2fC;Set temperature;22.00
LDM150A ;$11;$34;$41;u8;ArUrSr;;0;1;Stable;[Not Stable,Stable];Stable;Stable
LDM150A ;$11;$35;$41;s16;AUrSr;NV;2000;4600;TsetMax;%.2fC;Set temperature upper limit;30.00
LDM150A ;$11;$36;$41;s16;AUrSr;NV;-200;3000;TsetMin;%.2fC;Set temperature lower limit;20.00
LDM150A ;$11;$37;$41;float;A;NV;-3.40282346638529E38;3.40282346638529E38;Kp;%.6f;Kp;0.511364
LDM150A ;$11;$38;$41;float;A;NV;-3.40282346638529E38;3.40282346638529E38;Ki;%.6f;Ki;0.071429
LDM150A ;$11;$39;$41;float;A;NV;-3.40282346638529E38;3.40282346638529E38;Kd;%.6f;Kd;3.500000
LDM150A ;$11;$3A;$41;u8;A;;0;1;Manual;[OFF,ON];Manual control;OFF
LDM150A ;$11;$3B;$41;s16;ASr;;-128;128;TECDrive;%d;PID output;16
LDM150A ;$11;$3C;$41;s16;A;NV;-127;128;TECDriveMax;%d;PID output max;70
LDM150A ;$11;$3D;$41;s16;A;NV;-128;127;TECDriveMin;%d;PID output min;-70
LDM150A ;$11;$3E;$41;u16;AS;NV;1;1000;StabWnd;%.2f C;Stability window;1.50
LDM150A ;$11;$3F;$41;u16;AS;NV;0;120;StabWnd;%u s;Time to stay in window to be considered stable;10
LDM150A ;$11;$41;$41;float;ArSr;;-3.40282346638529E38;3.40282346638529E38;Rdisp;%g Ohm;Measured sensor resistance;1085.72448730469
LDM150A ;$11;$42;$41;s16;ArSr;;-1225;1225;TECVoltage;%.2fV;TEC Voltage;0.95
LDM150A ;$11;$43;$41;s16;ArSr;;-1250;1250;TECCurrent;%.2fA;TEC Driver Current;0.18
LDM150A ;$11;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Firmware version;100218
PS5050  ;$16;$10;$0;u8;AUS;NV;0;2;Command;[STANDBY,STOP,RUN];Ch1 Command;STOP
PS5050  ;$16;$12;$2;u8;ArUrSr;;0;4;StateOsc;[STANDBY,IGNITION,STOP,RUN,FAILURE];Channel 1 state;STOP
PS5050  ;$16;$14;$4;u16;AUS;NV;0;2100;V1;%uV;Set channel 1 capacitor voltage;1395
PS5050  ;$16;$16;$6;u8;AUS;NV;0;1;ChON;[OFF,ON];Channel 1 ON/OFF;ON
PS5050  ;$16;$18;$8;u16;ArSr;;0;2100;Volt1;%uV;Measured channel 1 capacitor voltage;1394
PS5050  ;$16;$1A;$A;u16;ArUrSr;;0;65535;ErrCode1;%x;Channel 1 Error Code;0
PS5050  ;$16;$1C;$C;u8;ArUrSr;;0;5;ErrSrc;[-,INTERLOCK,HV CONNECTORS,FLASH LAMPS,OVERHEAT,CHARGER];Ch1 primary error source;-
PS5050  ;$16;$1E;$E;u32;AUrS;;0;4294967295;PulseCNTOsc;%u;Channel 1 pulse counter;561137273
PS5050  ;$16;$FF;$10;;;;;;;;Delay generator setup;
PS5050  ;$16;$20;$11;u16;AUS;NV;1;10000;RepRate;%.1fHz;Repetition Rate;50.0
PS5050  ;$16;$21;$12;u8;AUS;NV;0;1;SyncMode;[Internal,External];Ch1 Synchnization mode;External
PS5050  ;$16;$23;$14;u16;AUS;NV;50;30000;DlyOsc;%umks;Channel 1 triggering delay;50
PS5050  ;$16;$25;$16;u16;AUS;NV;50;30000;DlyOut;%umks;SyncOut1 delay;50
PS5050  ;$16;$26;$17;u16;AUS;NV;50;30000;DlyOut2;%umks;SyncOut2 delay;50
PS5050  ;$16;$FF;$20;;;;;;;;Configuration;
PS5050  ;$16;$27;$21;u16;A;NV;50;30000;PauseOsc;%umks;Channel 1 charge pause;4500
PS5050  ;$16;$29;$22;u16;A;NV;1;24420;AttOsc;%.1f;Channel 1 attenuation;514.1
PS5050  ;$16;$2A;$23;u16;A;NV;1;24420;AttAmp;%.1f;Channel 2 attenuation;514.4
PS5050  ;$16;$2B;$24;u16;AS;NV;0;2100;V1Lim;%uV;Channel 1 upper voltage limit;1600
PS5050  ;$16;$28;$25;u8;A;NV;0;1;FineChOp;[OFF,ON];Fine Charging Option;ON
PS5050  ;$16;$2C;$26;u16;ASr;NV;0;2100;dV;%uV;Charger delta V;10
PS5050  ;$16;$2D;$27;u16;AS;NV;1;10000;RepRateLim;%.1fHz;Repetition rate upper limit;50.0
PS5050  ;$16;$31;$27;u8;AS;NV;0;1;SShotMode;[OFF,ON];Single shot mode;OFF
PS5050  ;$16;$2E;$28;u8;AS;NV;0;1;lockdef;[NOT LOCKED,LOCKED];Lock state at power up;NOT LOCKED
PS5050  ;$16;$2F;$29;u8;A;NV;0;254;TestMode;%u;Test mode. Must be zero for normal operation!;0
PS5050  ;$16;$30;$2A;u8;AS;NV;0;100;contrast;%u;LCD Contrast Adjustment;60
PS5050  ;$16;$32;$2B;u8;AUrSr;NV;0;1;DefeatInterlock2;[OFF,ON];Defeat Safety Interlock;OFF
PS5050  ;$16;$33;$2C;u8;AS;NV;1;60;PwronDly;%u s;Poweron delay;5
PS5050  ;$16;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Firmware version;100317
SY3PL50M;$20;$10;$0;u8;AUS;NV;0;1;State;[OFF,ON,Failure];State;OFF
SY3PL50M;$20;$14;$8;u8;AUrS;NV;0;1;SyncM;[Internal,External];Synchronization Mode;Internal
SY3PL50M;$20;$30;$8;u16;ArUrSr;;0;1000;ExtFreq;%.1fHz;External SyncIn frequency;0.0
SY3PL50M;$20;$18;$A;u16;ArSr;;0;660;PhdBias;%.2fV;Photodiode bias;6.00
SY3PL50M;$20;$19;$B;u32;ArUrSr;;0;4294967295;OptClk;%uHz;Optical Clock;0
SY3PL50M;$20;$1B;$B;u32;AUS;NV;2;524287;PreTDly;%u 1/OptClk;PRE-T delay;88659
SY3PL50M;$20;$1A;$B;u16;AUS;NV;10;65535;Delay1;%.1fns;OUT1 delay;10.6
SY3PL50M;$20;$1D;$B;u16;AUS;NV;10;65535;Delay2;%.1fns;OUT2 delay;537.3
SY3PL50M;$20;$1E;$B;u16;AUS;NV;10;65535;Delay3;%.1fns;OUT3 delay;520.1
SY3PL50M;$20;$1F;$B;u16;AUS;NV;10;65535;Delay4;%.1fns;OUT4 delay;149.9
SY3PL50M;$20;$20;$B;u16;AUS;NV;10;65535;Delay5;%.1fns;OUT5 delay;15.0
SY3PL50M;$20;$21;$B;u16;AUS;NV;10;65535;Delay6;%.1fns;SyncOut delay;24.9
SY3PL50M;$20;$23;$B;u8;ArUrSr;;0;3;CLKvalid;[NOCLOCK-NOLOCK,NOCLOCK-LOCKOK,CLOCKOK-NOLOCK,CLOCKOK-LOCKOK];Clock and lock detector;NOCLOCK-NOLOCK
SY3PL50M;$20;$24;$B;u32;AUrSr;NV;1;5000;RepRate;%uHz;Repetition rate;50
SY3PL50M;$20;$FF;$10;;;;;;;;Setup;
SY3PL50M;$20;$38;$11;u8;AS;NV;24;90;OscClock;%uMHz;Oscilator clock;89
SY3PL50M;$20;$33;$31;u16;AS;NV;0;1000;OptAmpDly;%uus;Optimal amplifier delay;128
SY3PL50M;$20;$34;$11;u32;AS;NV;2;524287;QswDly;%u 1/OptClk;QSW delay;88640
SY3PL50M;$20;$2B;$11;u8;AUrSr;NV;1;63;PreTDiv;%u;PRE-T clock divider;1
SY3PL50M;$20;$25;$11;u32;AUrS;NV;1;5000;RepRateMin;%uHz;Repetition rate low limit;50
SY3PL50M;$20;$26;$11;u32;AUrS;NV;1;5000;RepRateMax;%uHz;Repetition rate high limit;50
SY3PL50M;$20;$17;$11;u8;AUrS;NV;0;120;LampLensT;%us;Amplifier warming time;0
SY3PL50M;$20;$2A;$11;u8;AS;NV;0;1;SyncRPhase;%u;/SYNC Phase;0
SY3PL50M;$20;$32;$11;u8;AS;NV;0;134;StartupDelay;%us;Start->Lasing delay;5
SY3PL50M;$20;$35;$11;u8;AS;NV;0;15;PhdSyncDiv;[/1,/2,/4,/8,/16,/32,/64,/128,/256,/512,/1024,/2048,/4096,/8192,/16384,/32768];PHD sync divider;/1
SY3PL50M;$20;$29;$F;u8;A;;0;1;Calibrate;%u;Trigger calibrate LMK;0
SY3PL50M;$20;$FF;$20;;;;;;;;Laser controls;
SY3PL50M;$20;$36;$21;u8;AUS;;1;100;Energy;%u%;Amplification;1
SY3PL50M;$20;$37;$21;u8;AUS;;0;1;AmplOn;[OFF,ON];Amplifier On/Off;ON
SY3PL50M;$20;$2C;$21;u16;AS;NV;1;5000;FDivider;%u;Frequency divider;1
SY3PL50M;$20;$2F;$21;u8;AS;;0;2;BatchM;[Continuous,Burst,Trigger];Continuous / Burst mode / Trigger burst;Continuous
SY3PL50M;$20;$2D;$21;u16;AS;;1;50000;Pack;%u;Burst length, pulses;1
SY3PL50M;$20;$2E;$21;u16;ArSr;;1;50000;PackLeft;%u;Burst pulses to go;0
SY3PL50M;$20;$31;$21;u8;AS;;0;1;CDON;[OFF,ON];CD ON/OFF;ON
SY3PL50M;$20;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Firmware SY3PL50M;111007
HV40W   ;$28;$10;$1;u8;AUS;NV;0;1;Pwr;[OFF,ON];Power switch;ON
HV40W   ;$28;$11;$2;u16;AUrS;NV;0;4000;SHV;%uV;Set HV voltage;1980
HV40W   ;$28;$12;$3;u16;ArUrSr;;0;4000;HV;%uV;HV voltage;1979
HV40W   ;$28;$13;$4;u16;ArUrSr;;0;4092;IHV;%.2fmA;HV current;0.06
HV40W   ;$28;$15;$6;u8;ArUrSr;;0;1;Enab;[OFF,ON];HV supply enabled;ON
HV40W   ;$28;$16;$7;u8;ArUrSr;;0;2;OK;[OFF,OK,BURST];Power circuit status;OK
HV40W   ;$28;$17;$8;u8;ArUrSr;;0;1;CL;[Current Limit,OK];Current limit status;OK
HV40W   ;$28;$FF;$10;;;;;;;;Calibrate;
HV40W   ;$28;$18;$11;u16;ASr;NV;5;500;IHL;%.1fmA;Current limit;12.0
HV40W   ;$28;$19;$12;s16;ASr;NV;-32767;32767;CHV;%d;Calibrate HV voltage;-44
HV40W   ;$28;$1A;$13;s16;ASr;NV;-32767;32767;CDHV;%d;Calibrate display HV voltage;-322
HV40W   ;$28;$14;$14;u16;ASr;NV;100;40000;Ki;%.1fV/A;Current sensor constant;362.0
HV40W   ;$28;$1C;$16;u16;ASr;NV;0;4000;SHVLim;%uV;High Voltage Limit;2500
PHD1K000;$30;$18;$0;u16;ArUrSr;;0;65535;Data;%u;Data;0
PHD1K000;$30;$11;$1;float;ArUrSr;;0;3.40282346638529E38;Mean;%f#Dim;Mean;0
PHD1K000;$30;$1E;$1;u16;ArSr;;0;65535;MeanPerc;%.1f%;Mean level;0.0
PHD1K000;$30;$12;$2;u16;ArUrSr;;0;1000;StdDev;%.1f%%;Standard deviation;0.0
PHD1K000;$30;$13;$3;float;ArUrSr;;0;3.40282346638529E38;Min;%f;Minimum;0
PHD1K000;$30;$14;$4;float;ArUrSr;;0;3.40282346638529E38;Max;%f;Maximum;0
PHD1K000;$30;$15;$5;u16;AUS;NV;10;65535;Batch;%upulses;Batch size;100
PHD1K000;$30;$16;$6;u8;AUS;NV;0;8;Atten;[/1,/2,/4,/8,/16,/32,/64,/128,/256];Attenuator position;/1
PHD1K000;$30;$FF;$10;;;;;;;;Acquisition mode;
PHD1K000;$30;$17;$11;u8;AS;NV;0;2;SyncM;[RISE,FALL,POLL];Sync mode;RISE
PHD1K000;$30;$FF;$20;;;;;;;;Calibrate;
PHD1K000;$30;$19;$21;float;AS;NV;1.17549435082229E-38;3.40282346638529E38;Nominal;%f;Nominal;100
PHD1K000;$30;$1A;$25;float;A;NV;1.17549435082229E-38;9.99999968028569E37;CalConst;%f;Calibrate constant;0.00647
PHD1K000;$30;$1B;$26;str8;A;NV;0;0;Dim;%s;Format and dimension;ÿÿÿÿÿÿÿ
PHD1K000;$30;$1C;$27;u16;A;NV;1;3000;MaxRate;%uHz;Max sampling rate;1000
PHD1K000;$30;$1D;$28;u16;A;NV;0;10000;Offset;%u;ADC offset;0
PHD1K000;$30;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Version; 91218
PHD1K000;$31;$18;$0;u16;ArUrSr;;0;65535;Data;%u;Data;0
PHD1K000;$31;$11;$1;float;ArUrSr;;0;3.40282346638529E38;Mean;%f#Dim;Mean;0
PHD1K000;$31;$1E;$1;u16;ArSr;;0;65535;MeanPerc;%.1f%;Mean level;0.0
PHD1K000;$31;$12;$2;u16;ArUrSr;;0;1000;StdDev;%.1f%%;Standard deviation;0.0
PHD1K000;$31;$13;$3;float;ArUrSr;;0;3.40282346638529E38;Min;%f;Minimum;0
PHD1K000;$31;$14;$4;float;ArUrSr;;0;3.40282346638529E38;Max;%f;Maximum;0
PHD1K000;$31;$15;$5;u16;AUS;NV;10;65535;Batch;%upulses;Batch size;100
PHD1K000;$31;$16;$6;u8;AUS;NV;0;8;Atten;[/1,/2,/4,/8,/16,/32,/64,/128,/256];Attenuator position;/1
PHD1K000;$31;$FF;$10;;;;;;;;Acquisition mode;
PHD1K000;$31;$17;$11;u8;AS;NV;0;2;SyncM;[RISE,FALL,POLL];Sync mode;RISE
PHD1K000;$31;$FF;$20;;;;;;;;Calibrate;
PHD1K000;$31;$19;$21;float;AS;NV;1.17549435082229E-38;3.40282346638529E38;Nominal;%f;Nominal;100
PHD1K000;$31;$1A;$25;float;A;NV;1.17549435082229E-38;9.99999968028569E37;CalConst;%f;Calibrate constant;0.0057
PHD1K000;$31;$1B;$26;str8;A;NV;0;0;Dim;%s;Format and dimension;ÿÿÿÿÿÿÿ
PHD1K000;$31;$1C;$27;u16;A;NV;1;3000;MaxRate;%uHz;Max sampling rate;1000
PHD1K000;$31;$1D;$28;u16;A;NV;0;10000;Offset;%u;ADC offset;436
PHD1K000;$31;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Version; 91218
SM5-3   ;$32;$10;$0;u8;AUS;NV;0;1;Mode0;[POSITIONING,VELOCITY];Mode;POSITIONING
SM5-3   ;$32;$11;$1;s32;AUS;NV;-2147483648;2147483647;TrgPos0;%d;Target position;40000
SM5-3   ;$32;$12;$2;s32;ArUrSr;;-2147483648;2147483647;CurPos0;%d;Current position;40000
SM5-3   ;$32;$13;$3;s16;AUS;NV;-20000;20000;v_target;%dHz;Target speed (velocity mode);1000
SM5-3   ;$32;$14;$4;u8;AUS;;0;3;status0;[IDLE,RUNNING,TO_HOME,FAILURE];Status;IDLE
SM5-3   ;$32;$FF;$10;;;;;;;;Motor Setup;
SM5-3   ;$32;$1F;$11;u8;AUrS;NV;0;3;usrs0;[1/1,1/2,1/4,1/8];Microstep resolution;1/8
SM5-3   ;$32;$21;$13;u8;AS;NV;0;1;SR;[Disable,Enable];Synchronous rectification;Enable
SM5-3   ;$32;$20;$12;u16;AUrS;NV;1;20000;v_maxph0;%uHz;Maximum motor velocity;3000
SM5-3   ;$32;$22;$14;u16;AUrS;NV;2;20000;v_min;%uHz;Minimum motor velocity;1000
SM5-3   ;$32;$23;$15;u16;AUrS;NV;0;5000;a_max;%uHz/s;Acceleration;800
SM5-3   ;$32;$28;$1A;u8;AUrS;NV;0;250;current0;%.2fA;Winding chopping current;0.50
SM5-3   ;$32;$2A;$1C;u8;AUrS;NV;0;5;ref_conf0;[NONE,LEFT,RIGHT,LEFT or RIGHT,HOME,HOME or RIGHT];Stop on refswitches;NONE
SM5-3   ;$32;$2B;$1D;u8;AUrS;NV;0;7;ref_pol0;[---,H--,-L-,HL-,--R,H-R,-LR,HLR];Invert reference switches;---
SM5-3   ;$32;$2C;$1E;u8;AUrS;NV;0;1;stop_mode0;[ABRUPT,SOFT];Mode of stopping on refswitches;SOFT
SM5-3   ;$32;$2D;$1F;u8;AUrS;NV;0;6;homingm0;[DISABLED,Hm 1->0,Hm 0->1,Hm 1->0  Lf 1->0,Hm 1->0  Lf 0->1,Lf 1->0,Lf 0->1];Reference search mode;Hm 0->1
SM5-3   ;$32;$60;$1F;u8;AUS;NV;0;1;SPwr;[OFF,ON];Reference sensors power;ON
SM5-3   ;$32;$64;$68;u8;ArUrSr;;0;7;switches0;[---,H--,-L-,HL-,--R,H-R,-LR,HLR];Active switches;---
SM5-3   ;$32;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Firmware SM5;121120
SM5-4   ;$33;$10;$0;u8;AUS;NV;0;1;Mode0;[POSITIONING,VELOCITY];Mode;POSITIONING
SM5-4   ;$33;$11;$1;s32;AUS;NV;-2147483648;2147483647;TrgPos0;%d;Target position;117500
SM5-4   ;$33;$12;$2;s32;ArUrSr;;-2147483648;2147483647;CurPos0;%d;Current position;117500
SM5-4   ;$33;$13;$3;s16;AUS;NV;-20000;20000;v_target;%dHz;Target speed (velocity mode);0
SM5-4   ;$33;$14;$4;u8;AUS;;0;3;status0;[IDLE,RUNNING,TO_HOME,FAILURE];Status;IDLE
SM5-4   ;$33;$FF;$10;;;;;;;;Motor Setup;
SM5-4   ;$33;$1F;$11;u8;AUrS;NV;0;3;usrs0;[1/1,1/2,1/4,1/8];Microstep resolution;1/8
SM5-4   ;$33;$21;$13;u8;AS;NV;0;1;SR;[Disable,Enable];Synchronous rectification;Enable
SM5-4   ;$33;$20;$12;u16;AUrS;NV;1;20000;v_maxph0;%uHz;Maximum motor velocity;4000
SM5-4   ;$33;$22;$14;u16;AUrS;NV;2;20000;v_min;%uHz;Minimum motor velocity;500
SM5-4   ;$33;$23;$15;u16;AUrS;NV;0;5000;a_max;%uHz/s;Acceleration;800
SM5-4   ;$33;$28;$1A;u8;AUrS;NV;0;250;current0;%.2fA;Winding chopping current;0.50
SM5-4   ;$33;$2A;$1C;u8;AUrS;NV;0;5;ref_conf0;[NONE,LEFT,RIGHT,LEFT or RIGHT,HOME,HOME or RIGHT];Stop on refswitches;NONE
SM5-4   ;$33;$2B;$1D;u8;AUrS;NV;0;7;ref_pol0;[---,H--,-L-,HL-,--R,H-R,-LR,HLR];Invert reference switches;---
SM5-4   ;$33;$2C;$1E;u8;AUrS;NV;0;1;stop_mode0;[ABRUPT,SOFT];Mode of stopping on refswitches;SOFT
SM5-4   ;$33;$2D;$1F;u8;AUrS;NV;0;6;homingm0;[DISABLED,Hm 1->0,Hm 0->1,Hm 1->0  Lf 1->0,Hm 1->0  Lf 0->1,Lf 1->0,Lf 0->1];Reference search mode;Hm 0->1
SM5-4   ;$33;$60;$1F;u8;AUS;NV;0;1;SPwr;[OFF,ON];Reference sensors power;ON
SM5-4   ;$33;$64;$68;u8;ArUrSr;;0;7;switches0;[---,H--,-L-,HL-,--R,H-R,-LR,HLR];Active switches;H--
SM5-4   ;$33;$9;$F;u32;ArUrSr;;0;4294967295;Version;%06u;Firmware SM5;121120
__license:f19b8748bcc477bc8047fc04f3eb1053